# Checklist

1. IO 200점 안팎 구성 확인: DI/DO/Internal/Data/Spare 포함 200점
2. 초고수위 시 가능한 펌프 전량 투입 후보 로직 검토
3. 저수위 공회전 방지와 초고수위 비상배수 충돌 조건 현장 검토
4. 복전 후 HMI 운전 재개 확인 전 자동기동 금지 확인
5. 수동 운전 중 ESTOP/과부하/누수/MCC 이상 인터락 유지 확인
6. 정비 모드 중 자동기동 차단 및 교번 대상 제외 확인
7. 펌프 기동 실패/유량 없음/밸브 실패 타이머 현장 조정값 확인
8. 아날로그 수위계 스케일/상한하한/단위 전장팀 확인
9. Spare IO는 실제 로직 미사용 및 미배선 후보로 분리 확인
10. XG5000 반입 전 ST/Ladder/주소표를 엔지니어가 수동 검수
