제목: 폐수장 펌프 자동제어 쪽 PLC 작업 문의

안녕하세요.

이번에 2공장 세척라인 쪽에서 나오는 폐수 집수조 자동제어를 새로 구성하려고 합니다.
기존에는 현장 작업자가 수위 보고 수동으로 펌프를 켜고 끄는 방식인데,
야간에 넘침이 몇 번 있어서 PLC 자동제어로 바꾸려고 합니다.

대략 구성은 아래처럼 생각하고 있습니다.

집수조는 2개입니다.
1번 집수조는 세척라인 A/B에서 물이 들어오고,
2번 집수조는 1번 집수조에서 넘어온 물이 모였다가 폐수처리장 쪽으로 배수됩니다.

펌프는 총 5대 정도입니다.
1번 집수조 배수펌프 3대,
2번 집수조 이송펌프 2대입니다.

1번 집수조 펌프 3대는 교번운전이 되었으면 합니다.
평소에는 1대 운전,
수위가 높으면 2대 운전,
더 높으면 3대까지 운전되게 해주세요.
펌프 한 대 고장 나면 나머지 펌프가 자동으로 대체 운전되면 좋겠습니다.

2번 집수조는 이송펌프 2대가 있고,
기본은 1대 운전, 고수위일 때 2대 운전입니다.
여기도 교번운전 필요합니다.

수위센서는 각 집수조마다 여러 개 들어갑니다.
정확한 수량은 전장팀에서 다시 줄 예정인데,
일단 Low, Mid, High, High-High 정도로 보면 됩니다.
아날로그 수위계도 있으면 HMI에서 수위 표시되게 해주세요.

펌프마다 운전 상태, 고장, 과부하, MCC 차단기 상태 같은 신호는 받아야 합니다.
밸브도 몇 개 있습니다.
배수밸브, 차단밸브, 우회밸브 같은 게 있고,
자동밸브는 열림/닫힘 피드백이 필요합니다.

현장에는 누수감지 센서도 넣을 예정입니다.
누수 감지되면 해당 구역 펌프는 정지하고 알람이 떠야 합니다.
집수조 주변 배수 트렌치 쪽에도 감지 신호가 있을 수 있습니다.

알람은 HMI에 나오고,
현장 경광등/부저도 울려야 합니다.
알람은 대충 아래 정도 필요합니다.

고수위
초고수위
저수위
펌프 과부하
펌프 기동 실패
펌프 운전 중 유량 없음
밸브 열림 실패
밸브 닫힘 실패
누수 감지
MCC 전원 이상
비상정지
통신 이상
수위계 이상

펌프 기동 실패는 기동 명령 후 일정 시간 안에 운전 피드백이 없으면 알람 처리하면 됩니다.
유량 없음은 펌프가 돌고 있는데 유량계 신호가 너무 낮으면 알람 처리하면 됩니다.
시간 기준은 일단 임의값으로 넣고 나중에 현장에서 조정할 수 있게 해주세요.

수동/자동 모드는 필요합니다.
HMI에서 Auto/Manual 전환 가능하게 해주세요.
현장 판넬에도 수동 스위치가 들어갈 수 있습니다.
수동 운전 중에도 E-Stop이나 과부하, 누수 같은 안전 조건은 살아 있어야 합니다.

정전 복귀 후에는 바로 자동 기동되지 않았으면 합니다.
복전 후에는 HMI에서 운전 재개 확인을 누르면 자동운전 들어가게 해주세요.

유지보수 모드도 필요합니다.
Maintenance Mode에서는 자동기동 막고,
개별 펌프 점검 운전만 가능하게 해주세요.
점검 중인 펌프는 교번운전 대상에서 제외되면 좋겠습니다.

HMI 화면은 크게 복잡하지 않아도 됩니다.
전체 화면에서 집수조 1, 집수조 2 수위와 펌프 상태가 보이면 됩니다.
펌프별 운전/정지/고장/수동/자동 상태 표시,
밸브 열림/닫힘 표시,
알람 이력,
펌프 누적 운전시간 정도 있으면 됩니다.

나중에 XG5000에서 검토할 수 있게
IO 리스트, HMI 태그, 알람표, 인터락표, ST 초안, 래더 초안, 도면 후보, CSV 파일까지 정리되면 좋겠습니다.

아직 전장 도면이 완전히 나온 건 아니라서
주소는 임시로 잡아도 됩니다.
LS XGT 기준으로 생각하고 있습니다.

주의할 점은,
집수조가 넘치면 안 됩니다.
초고수위에서는 가능한 펌프를 모두 투입하고,
그래도 안 내려가면 경광등/부저 강하게 울리게 해주세요.

펌프 보호도 중요합니다.
저수위에서는 공회전 방지로 펌프가 안 돌게 해주세요.
단, 비상 배수 조건하고 충돌할 수 있으니 그 부분은 검토 항목으로 표시해주세요.

최종 현장 투입용은 아니고,
일단 PLC 엔지니어가 검토할 수 있는 초안 패키지로 만들어주시면 됩니다.

대략 IO는 200점 안팎으로 잡아주세요.